# 电气安全看板核心指标评选方案

日期：2026-10-16  
状态：指标评选记录，尚未实施；本文不代表接口、测点配置或页面已经完成修改。

## 一、评选依据

资料来源：

- 产品说明书目录：`C:/Users/DELL/Desktop/tb平台开发/2025产品资料/电气产品资料归档/`。
- 测点表：`C:/Users/DELL/Documents/WXWork/1688857118846705/WeDrive/微物联/内部协作/tb平台/thingsboard平台设备遥测数据测点及其转换字段.xlsx`。
- 项目现有电气安全分类、型号测点配置及看板实现。

选择原则：

1. 优先展示体现该类设备主要职责的指标，不因某个字段有数据就放入看板。
2. 四张卡片不强求指标数量相同，不为填满布局添加次要参数。
3. 区分说明书支持的功能、测点表已给出的规范键、实际设备已上传的数据；三者不能相互替代。
4. 设备总数、在线数、离线数和告警数量作为基础信息保留，下面的核心指标在此基础上组织。
5. 沿用当前四个二级分类，本方案不调整设备分类。

## 二、电气火灾监测

建议保留两个核心数值指标。

| 指标 | 单位 | 已核实规范键 | 取值方式 | 选择理由 |
| --- | --- | --- | --- | --- |
| 最大剩余电流 | mA | `ResCurr`、`ResCurr1`～`ResCurr3` | 按型号读取支持的通道，对各设备各通道的最新有效值取最大值 | ESF、ESC及SFA具有剩余电流监测能力，突出漏电风险 |
| 最高测点温度 | ℃ | `Temp1`～`Temp8`，通道数按型号配置 | 对各设备各测温通道的最新有效值取最大值 | ESF、EST的重要职责是测温，最高温比平均温更能突出局部过热 |

约束：

- 不为充实卡片添加功率、电能等次要参数。
- SFA说明书支持温度监测，但本次核对的SFA测点行没有温度规范键；补齐并确认实际遥测前，不自行添加温度键。
- 不要求每种火灾监测设备同时支持剩余电流和温度，仅纳入该型号实际支持的指标。

## 三、安全用电监测

建议三个指标，另加一组开关状态统计。

| 指标 | 单位 | 数据来源 | 取值方式 | 选择理由 |
| --- | --- | --- | --- | --- |
| 最大漏电流 | mA | CBP型号的 `LeakValue` | 最新有效值取最大值 | 体现保护器对漏电风险的监测能力 |
| 最高端子温度 | ℃ | `PhATemp`、`PhBTemp`、`PhCTemp`、`PhNTemp` | 对已支持型号的各端子最新有效值取最大值 | 突出接线端子过热情况 |
| 保护告警数量 | 条 | 实际保护告警记录 | 按明确的保护告警范围统计告警条数，周期采用独立选择的日／周／月 | 比单纯展示电流大小更能反映保护异常 |
| 开关状态 | 台 | 已确认语义的开关状态遥测 | 分别统计合闸、分闸、未知的设备数 | 体现回路供电状态 |

实施前必须明确：

- 保护告警的识别范围需对应现有告警配置，不凭名称模糊猜测；若无法可靠区分，先保留分类内的周期告警总数，不伪装成保护告警数量。
- 普通开关动作不等于保护动作；`SwOpsCnt` 不能直接作为保护跳闸次数。
- 分闸不等于故障，正常人工分闸不得直接标记为异常。
- `SwStatus` 与 `SwOnOff` 等字段须先确认实际状态和控制指令的区别，再选择状态数据源。
- 原来的“总电流”不作为主要安全指标。不同回路额定电流不同，最大原始电流不能直接说明风险大小；也不能把“逐设备取最大值”命名为总电流。
- ESP说明书明确以零地电压为核心，但当前表没有对应型号的明确规范键映射，暂不猜键接入；补齐后可评估增加“最大零地电压”。
- ESI数字量输入的异常含义依赖接线用途、报警方向和设置，不能统一把输入值 `1` 认定为故障。
- CBP表中标注为“预留”的电弧、短路等字段不作为已支持能力使用。

## 四、电力质量监测

建议五个核心指标。

| 指标 | 单位 | 已核实规范键 | 取值方式 |
| --- | --- | --- | --- |
| 最大电压总谐波畸变率 | % | `VoltThdA`、`VoltThdB`、`VoltThdC` | 各设备各相最新有效值取最大值 |
| 最大电流总谐波畸变率 | % | `CurrThdA`、`CurrThdB`、`CurrThdC` | 各设备各相最新有效值取最大值 |
| 最大电压负序不平衡度 | % | `NSeqVUnb` | 各设备最新有效值取最大值 |
| 最大电流负序不平衡度 | % | `NSeqIUnb` | 各设备最新有效值取最大值 |
| 最大相电压偏差 | % | `VoltDevA`、`VoltDevB`、`VoltDevC` | 按绝对值选择偏离最大的测点，展示原值并保留正负号 |

选择依据：

- ESB、SFB突出三相不平衡监测，电压和电流不平衡度均应体现。
- ESE、SFE支持电压和电流谐波监测，不能只展示电压谐波。
- 相电压偏差补充反映电压偏高或偏低。
- 频率、功率因数及各次谐波留在详情页，不继续扩大看板指标数量。

映射边界：上述规范键已在E1B2／E1E2相关测点中核实，各型号仅使用自己支持的字段。SFB／SFE须确认各自规范键和实际遥测后接入，不能直接假设与其他型号完全一致。

## 五、故障电弧监测

保持精简，不增加未经确认的数值指标。

| 指标 | 数据来源 | 取值方式 |
| --- | --- | --- |
| 设备状态：正常／异常／未知 | 最新 `DevStatus` | 按已确认的状态映射分别统计设备数；缺失或不能识别的值记为未知 |
| 所选周期告警数量 | 实际告警记录 | 统计日／周／月内产生的告警条数 |

当前表中FAP1仅核实到 `DevStatus`，不能据此添加电弧强度、累计电弧次数、保护动作次数等不存在明确数据来源的指标。其他电弧型号也必须独立确认测点，不直接套用。

最近上报时间用于判断数据新鲜度，放入悬浮提示，不作为主要业务指标。

## 六、统一统计和交互口径

### 6.1 数据范围

- 仅统计当前用户权限范围内、属于电气安全分类并归属对应卡片的设备。
- 使用型号配置中明确的规范遥测键，不自动兼容原始键或旧测试键。
- 只纳入支持该指标且具有有效值的设备或测点；不支持、未上报和无效值不能当作零。

### 6.2 最新值与周期统计

- 数值指标按“各测点最新有效遥测，再跨设备／通道比较”计算，不是所选周期内的历史最大值。
- 日／周／月选择器仅控制对应卡片的周期告警数量，各卡片独立维护选择状态。
- 周期告警统计按告警发生时间 `startTs` 落入所选自然周期起点至当前时刻的告警记录计算，包含已清除和未清除记录，单位为“条”。
- 自然周以周一开始；日期边界使用的时区必须与接口口径一致，当前实现采用服务端系统时区，部署时需确认。
- 如后续需要历史极值，应另行明确时间窗口并使用“本日最高温”等名称，不把最新值与历史极值混用。
- 告警条数、告警设备数、当前未清除告警数分别定义，不混用。

### 6.3 来源提示与缺失值

- 一级界面只展示指标名称、数值和单位。
- 鼠标悬浮显示来源设备、相位或通道、测点名称及采集时间。
- 能解析相位时显示相位，不能解析时显示对应参数／通道，不自行编造相位。
- 无数据显示 `--`。
- 离线设备可保留最近一次有效遥测，悬浮提示显示真实采集时间，不能将其时间改成当前时间。
- 当前方案不引入未经确认的数据过期阈值；如后续排除过期值，需要独立明确规则。

### 6.4 单位和异常判定

- 剩余电流按用户已确认的 **mA** 展示，看板不再换算。
- 本次表中ESF1仍存在 `μA`、SFA仍存在 `A` 的单位记录，与此前确认不一致，后续需统一核对修订；本记录未修改原表。
- 若实际上传值仍采用其他单位，应先核对转换链路，不能仅修改显示单位而改变数值含义。
- 不根据不同额定规格设备的原始电流大小直接生成风险等级。
- 不新增推测阈值；异常状态沿用已确认的遥测语义和现有告警配置。

## 七、实施前待确认事项

1. 补齐SFA温度、ESP零地电压以及SFB／SFE实际使用的规范键映射。
2. 核实保护告警的可靠识别方式，确认与分类周期告警总数是否重复展示。
3. 确认CBP开关状态键及取值含义，区分控制命令、状态反馈和保护动作。
4. 统一剩余电流测点表、转换脚本、实际遥测和前后端的mA单位口径。
5. 实施时复用现有防雷风格、共享组件和模块接口，不因指标调整另建一套页面逻辑。

## 八、结论

- 电气火灾：2个核心数值指标。
- 安全用电：3个指标，加开关状态；保护告警识别和开关状态语义确认后启用对应内容。
- 电力质量：5个核心指标。
- 故障电弧：设备状态与周期告警数量。

本文件用于后续实施对照，不包含代码修改、表格修订或数据接入完成承诺。
